Time,SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE1-1::Des Latent Heat Load [W],SPACE1-1::Des Latent Cool Load [W],SPACE1-1::Des Latent Heat Mass Flow [kg/s],SPACE1-1::Des Latent Cool Mass Flow [kg/s],SPACE1-1::Des Heat Load No DOAS [W],SPACE1-1::Des Sens Cool Load No DOAS [W],SPACE1-1::Des Latent Heat Load No DOAS [W],SPACE1-1::Des Latent Cool Load No DOAS [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE2-1::Des Latent Heat Load [W],SPACE2-1::Des Latent Cool Load [W],SPACE2-1::Des Latent Heat Mass Flow [kg/s],SPACE2-1::Des Latent Cool Mass Flow [kg/s],SPACE2-1::Des Heat Load No DOAS [W],SPACE2-1::Des Sens Cool Load No DOAS [W],SPACE2-1::Des Latent Heat Load No DOAS [W],SPACE2-1::Des Latent Cool Load No DOAS [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE3-1::Des Latent Heat Load [W],SPACE3-1::Des Latent Cool Load [W],SPACE3-1::Des Latent Heat Mass Flow [kg/s],SPACE3-1::Des Latent Cool Mass Flow [kg/s],SPACE3-1::Des Heat Load No DOAS [W],SPACE3-1::Des Sens Cool Load No DOAS [W],SPACE3-1::Des Latent Heat Load No DOAS [W],SPACE3-1::Des Latent Cool Load No DOAS [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE4-1::Des Latent Heat Load [W],SPACE4-1::Des Latent Cool Load [W],SPACE4-1::Des Latent Heat Mass Flow [kg/s],SPACE4-1::Des Latent Cool Mass Flow [kg/s],SPACE4-1::Des Heat Load No DOAS [W],SPACE4-1::Des Sens Cool Load No DOAS [W],SPACE4-1::Des Latent Heat Load No DOAS [W],SPACE4-1::Des Latent Cool Load No DOAS [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE5-1::Des Latent Heat Load [W],SPACE5-1::Des Latent Cool Load [W],SPACE5-1::Des Latent Heat Mass Flow [kg/s],SPACE5-1::Des Latent Cool Mass Flow [kg/s],SPACE5-1::Des Heat Load No DOAS [W],SPACE5-1::Des Sens Cool Load No DOAS [W],SPACE5-1::Des Latent Heat Load No DOAS [W],SPACE5-1::Des Latent Cool Load No DOAS [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%]
00:15:00,3.564642E+03,0.000000E+00,1.218458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.443407E+01,2.358901E+01,4.949630E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.359720E+01,4.954699E+01,3.452186E+03,0.000000E+00,1.180018E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.440740E+01,2.353533E+01,4.982836E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.363692E+01,4.891435E+01,2.045767E+03,0.000000E+00,6.992786E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109938E+01,2.275566E+01,2.369250E+01,4.988007E+01
00:30:00,3.564642E+03,0.000000E+00,1.218458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.443407E+01,2.351415E+01,4.972011E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.352653E+01,4.975843E+01,3.452186E+03,0.000000E+00,1.180018E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.440740E+01,2.345906E+01,5.005803E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.356326E+01,4.913192E+01,2.045767E+03,0.000000E+00,6.992786E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109938E+01,2.275566E+01,2.363502E+01,5.005302E+01
00:45:00,3.564642E+03,0.000000E+00,1.218458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.443407E+01,2.343750E+01,4.995047E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.345376E+01,4.997726E+01,3.452186E+03,0.000000E+00,1.180018E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.440740E+01,2.338135E+01,5.029328E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.348752E+01,4.935677E+01,2.045767E+03,0.000000E+00,6.992786E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109938E+01,2.275566E+01,2.357515E+01,5.023389E+01
01:00:00,3.564642E+03,0.000000E+00,1.218458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.443407E+01,2.335924E+01,5.018693E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.337920E+01,5.020260E+01,3.452186E+03,0.000000E+00,1.180018E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.440740E+01,2.330239E+01,5.053359E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.340996E+01,4.958822E+01,2.045767E+03,0.000000E+00,6.992786E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109938E+01,2.275566E+01,2.351331E+01,5.042149E+01
01:15:00,3.564642E+03,0.000000E+00,1.218458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.443407E+01,2.327966E+01,5.042868E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.330317E+01,5.043357E+01,3.452186E+03,0.000000E+00,1.180018E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.440740E+01,2.322242E+01,5.077833E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.333097E+01,4.982521E+01,2.045767E+03,0.000000E+00,6.992786E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109938E+01,2.275566E+01,2.344994E+01,5.061456E+01
01:30:00,3.564642E+03,0.000000E+00,1.218458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.443407E+01,2.320102E+01,5.066886E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.322748E+01,5.066470E+01,3.452186E+03,0.000000E+00,1.180018E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.440740E+01,2.314348E+01,5.102120E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.325245E+01,5.006206E+01,2.045767E+03,0.000000E+00,6.992786E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109938E+01,2.275566E+01,2.338546E+01,5.081184E+01
01:45:00,3.564642E+03,0.000000E+00,1.218458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.443407E+01,2.312368E+01,5.090634E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.315237E+01,5.089525E+01,3.452186E+03,0.000000E+00,1.180018E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.440740E+01,2.306589E+01,5.126119E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.317469E+01,5.029786E+01,2.045767E+03,0.000000E+00,6.992786E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109938E+01,2.275566E+01,2.332056E+01,5.101131E+01
02:00:00,3.564642E+03,0.000000E+00,1.218458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.443407E+01,2.304709E+01,5.114274E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.307747E+01,5.112630E+01,3.452186E+03,0.000000E+00,1.180018E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.440740E+01,2.298912E+01,5.149990E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.309737E+01,5.053359E+01,2.045767E+03,0.000000E+00,6.992786E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109938E+01,2.275566E+01,2.325539E+01,5.121249E+01
02:15:00,3.564642E+03,0.000000E+00,1.218458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.443407E+01,2.297102E+01,5.137876E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.300277E+01,5.135794E+01,3.452186E+03,0.000000E+00,1.180018E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.440740E+01,2.291295E+01,5.173801E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.302044E+01,5.076934E+01,2.045767E+03,0.000000E+00,6.992786E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109938E+01,2.275566E+01,2.319012E+01,5.141489E+01
02:30:00,3.564642E+03,0.000000E+00,1.218458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.443407E+01,2.289646E+01,5.161130E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.292902E+01,5.158778E+01,3.452186E+03,0.000000E+00,1.180018E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.440740E+01,2.283827E+01,5.197264E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.294467E+01,5.100276E+01,2.045767E+03,0.000000E+00,6.992786E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109938E+01,2.275566E+01,2.312497E+01,5.161779E+01
02:45:00,3.564642E+03,0.000000E+00,1.218458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.443407E+01,2.282353E+01,5.183986E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.285646E+01,5.181505E+01,3.452186E+03,0.000000E+00,1.180018E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.440740E+01,2.276522E+01,5.220331E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.287029E+01,5.123308E+01,2.045767E+03,0.000000E+00,6.992786E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109938E+01,2.275566E+01,2.306020E+01,5.182042E+01
03:00:00,3.564642E+03,0.000000E+00,1.218458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.443407E+01,2.275203E+01,5.206508E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.278503E+01,5.203987E+01,3.452186E+03,0.000000E+00,1.180018E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.440740E+01,2.269360E+01,5.243057E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.279723E+01,5.146044E+01,2.045767E+03,0.000000E+00,6.992786E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109938E+01,2.275566E+01,2.299602E+01,5.202212E+01
03:15:00,3.564642E+03,0.000000E+00,1.218458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.443407E+01,2.268182E+01,5.228731E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.271471E+01,5.226230E+01,3.452186E+03,0.000000E+00,1.180018E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.440740E+01,2.262330E+01,5.265476E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.272545E+01,5.168494E+01,2.045767E+03,0.000000E+00,6.992786E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109938E+01,2.275566E+01,2.293258E+01,5.222231E+01
03:30:00,3.564642E+03,0.000000E+00,1.218458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.443407E+01,2.261289E+01,5.250653E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.264553E+01,5.248215E+01,3.452186E+03,0.000000E+00,1.180018E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.440740E+01,2.255429E+01,5.287587E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.265497E+01,5.190644E+01,2.045767E+03,0.000000E+00,6.992786E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109938E+01,2.275566E+01,2.287003E+01,5.242055E+01
03:45:00,3.564642E+03,0.000000E+00,1.218458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.443407E+01,2.254525E+01,5.272265E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.257754E+01,5.269925E+01,3.452186E+03,0.000000E+00,1.180018E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.440740E+01,2.248658E+01,5.309382E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.258582E+01,5.212479E+01,2.045767E+03,0.000000E+00,6.992786E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109938E+01,2.275566E+01,2.280847E+01,5.261649E+01
04:00:00,3.564642E+03,0.000000E+00,1.218458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.443407E+01,2.247889E+01,5.293563E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.251075E+01,5.291346E+01,3.452186E+03,0.000000E+00,1.180018E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.440740E+01,2.242018E+01,5.330856E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.251802E+01,5.233989E+01,2.045767E+03,0.000000E+00,6.992786E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109938E+01,2.275566E+01,2.274798E+01,5.280983E+01
04:15:00,3.564642E+03,0.000000E+00,1.218458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.443407E+01,2.241381E+01,5.314549E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.244518E+01,5.312473E+01,3.452186E+03,0.000000E+00,1.180018E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.440740E+01,2.235506E+01,5.352010E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.245155E+01,5.255174E+01,2.045767E+03,0.000000E+00,6.992786E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109938E+01,2.275566E+01,2.268861E+01,5.300037E+01
04:30:00,3.564642E+03,0.000000E+00,1.218458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.443407E+01,2.235075E+01,5.334971E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.238140E+01,5.333118E+01,3.452186E+03,0.000000E+00,1.180018E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.440740E+01,2.229192E+01,5.372610E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.238697E+01,5.275850E+01,2.045767E+03,0.000000E+00,6.992786E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109938E+01,2.275566E+01,2.263041E+01,5.318792E+01
04:45:00,3.564642E+03,0.000000E+00,1.218458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.443407E+01,2.228978E+01,5.354800E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.231944E+01,5.353258E+01,3.452186E+03,0.000000E+00,1.180018E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.440740E+01,2.223083E+01,5.392626E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.232431E+01,5.295997E+01,2.045767E+03,0.000000E+00,6.992786E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109938E+01,2.275566E+01,2.257341E+01,5.337229E+01
05:00:00,3.564642E+03,0.000000E+00,1.218458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.443407E+01,2.222784E+01,5.375029E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.242347E+01,5.319492E+01,3.452186E+03,0.000000E+00,1.180018E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.440740E+01,2.246184E+01,5.317372E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.226431E+01,5.315370E+01,2.045767E+03,0.000000E+00,6.992786E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109938E+01,2.275566E+01,2.250317E+01,5.360053E+01
05:15:00,3.564642E+03,0.000000E+00,1.218458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.443407E+01,2.223163E+01,5.373787E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.316165E+01,5.086670E+01,3.452186E+03,1.193027E+02,1.180018E-01,1.493731E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.440740E+01,2.349943E+01,4.990705E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.228368E+01,5.309108E+01,2.045767E+03,0.000000E+00,6.992786E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109938E+01,2.275566E+01,2.246057E+01,5.373947E+01
05:30:00,3.564642E+03,0.000000E+00,1.218458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.443407E+01,2.226309E+01,5.363506E+01,1.474391E+03,1.049996E+02,5.039738E-02,1.332511E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.365738E+01,4.932759E+01,3.452186E+03,5.863432E+02,1.180018E-01,7.335866E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.440740E+01,2.382798E+01,4.878559E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.233067E+01,5.293947E+01,2.045767E+03,0.000000E+00,6.992786E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109938E+01,2.275566E+01,2.245109E+01,5.377045E+01
05:45:00,3.564642E+03,0.000000E+00,1.218458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.443407E+01,2.232414E+01,5.343615E+01,1.474391E+03,3.275121E+02,5.039738E-02,4.090161E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.389854E+01,4.841742E+01,3.452186E+03,1.222135E+03,1.180018E-01,1.521555E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.440740E+01,2.389838E+01,4.823377E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.241572E+01,5.266633E+01,2.045767E+03,0.000000E+00,6.992786E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109938E+01,2.275566E+01,2.245377E+01,5.376169E+01
06:00:00,3.564642E+03,0.000000E+00,1.218458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.443407E+01,2.240584E+01,5.317124E+01,1.474391E+03,6.265280E+02,5.039738E-02,7.795486E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.389950E+01,4.815096E+01,3.452186E+03,2.009205E+03,1.180018E-01,2.496881E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.440740E+01,2.389942E+01,4.796509E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.252569E+01,5.231551E+01,2.045767E+03,0.000000E+00,6.992786E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109938E+01,2.275566E+01,2.248803E+01,5.364987E+01
06:15:00,3.564642E+03,0.000000E+00,1.218458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.443407E+01,2.253104E+01,5.276818E+01,1.474391E+03,1.010364E+03,5.039738E-02,1.255179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.389965E+01,4.783117E+01,3.452186E+03,2.778126E+03,1.180018E-01,3.448144E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.440740E+01,2.389968E+01,4.771229E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.268811E+01,5.180214E+01,2.045767E+03,0.000000E+00,6.992786E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109938E+01,2.275566E+01,2.255656E+01,5.342695E+01
06:30:00,3.564642E+03,0.000000E+00,1.218458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.443407E+01,2.267795E+01,5.229961E+01,1.474391E+03,1.360443E+03,5.039738E-02,1.685827E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.389980E+01,4.765919E+01,3.452186E+03,3.262189E+03,1.180018E-01,4.042457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.440740E+01,2.389987E+01,4.762103E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.286955E+01,5.123538E+01,2.045767E+03,0.000000E+00,6.992786E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109938E+01,2.275566E+01,2.264669E+01,5.313538E+01
06:45:00,3.564642E+03,0.000000E+00,1.218458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.443407E+01,2.284425E+01,5.177481E+01,1.474391E+03,1.655551E+03,5.039738E-02,2.051449E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.389992E+01,4.761355E+01,3.452186E+03,3.609334E+03,1.180018E-01,4.472446E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.440740E+01,2.389997E+01,4.761380E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.306568E+01,5.063055E+01,2.045767E+03,0.000000E+00,6.992786E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109938E+01,2.275566E+01,2.274841E+01,5.280847E+01
07:00:00,3.564642E+03,0.000000E+00,1.218458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.443407E+01,2.302616E+01,5.120756E+01,1.474391E+03,1.928410E+03,5.039738E-02,2.389525E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.389998E+01,4.761775E+01,3.452186E+03,3.810351E+03,1.180018E-01,4.721455E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.440740E+01,2.390000E+01,4.762289E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.327176E+01,5.000369E+01,2.045767E+03,0.000000E+00,6.992786E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109938E+01,2.275566E+01,2.285553E+01,5.246664E+01
07:15:00,3.564642E+03,0.000000E+00,1.218458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.443407E+01,2.321993E+01,5.061101E+01,1.474391E+03,2.163704E+03,5.039738E-02,2.681056E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.390000E+01,4.762377E+01,3.452186E+03,3.895170E+03,1.180018E-01,4.826511E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.440740E+01,2.390000E+01,4.762512E+01,1.474391E+03,0.000000E+00,5.039738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.348349E+01,4.936874E+01,2.045767E+03,0.000000E+00,6.992786E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109938E+01,2.275566E+01,2.296436E+01,5.212190E+01
07:30:00,3.564642E+03,0.000000E+00,1.218458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.443407E+01,2.343140E+01,4.996886E+01,1.474391E+03,2.364814E+03,5.039738E-02,2.930237E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.390000E+01,4.762278E+01,3.452186E+03,3.881095E+03,1.180018E-01,4.809052E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.440740E+01,2.390000E+01,4.762242E+01,1.474391E+03,6.426118E+00,5.039738E-02,8.165024E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.370412E+01,4.871676E+01,2.045767E+03,0.000000E+00,6.992786E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109938E+01,2.275566E+01,2.307249E+01,5.178193E+01
07:45:00,3.564642E+03,4.757537E+00,1.218458E-01,6.073725E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.443407E+01,2.366759E+01,4.926251E+01,1.474391E+03,2.535121E+03,5.039738E-02,3.141259E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.390000E+01,4.762020E+01,3.452186E+03,3.785635E+03,1.180018E-01,4.690763E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.440740E+01,2.390000E+01,4.761996E+01,1.474391E+03,4.081887E+01,5.039738E-02,5.078706E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.389886E+01,4.814228E+01,2.045767E+03,0.000000E+00,6.992786E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109938E+01,2.275566E+01,2.317862E+01,5.145065E+01
08:00:00,3.564642E+03,7.846620E+01,1.218458E-01,9.741122E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.443407E+01,2.389953E+01,4.857564E+01,1.474391E+03,2.675935E+03,5.039738E-02,3.315739E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.390000E+01,4.761922E+01,3.452186E+03,3.623253E+03,1.180018E-01,4.489556E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.440740E+01,2.390000E+01,4.761919E+01,1.474391E+03,8.184178E+01,5.039738E-02,1.016188E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.389992E+01,4.810071E+01,2.045767E+03,0.000000E+00,6.992786E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109938E+01,2.275566E+01,2.328165E+01,5.113132E+01
08:15:00,3.564642E+03,4.683958E+02,1.218458E-01,5.805815E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.443407E+01,2.389983E+01,4.885094E+01,1.474391E+03,2.932902E+03,5.039738E-02,3.634145E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.390000E+01,4.788533E+01,3.452186E+03,3.738579E+03,1.180018E-01,4.632455E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.440740E+01,2.390000E+01,4.794310E+01,1.474391E+03,2.866569E+02,5.039738E-02,3.554069E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.389992E+01,4.841712E+01,2.045767E+03,4.482139E+02,6.992786E-02,5.669552E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109938E+01,2.275566E+01,2.362933E+01,5.044688E+01
08:30:00,3.564642E+03,9.731948E+02,1.218458E-01,1.206111E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.443407E+01,2.389955E+01,5.014618E+01,1.474391E+03,3.183558E+03,5.039738E-02,3.944797E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.389953E+01,4.861040E+01,3.452186E+03,3.858052E+03,1.180018E-01,4.780554E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.440740E+01,2.389963E+01,4.898200E+01,1.474391E+03,5.159856E+02,5.039738E-02,6.393766E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.389967E+01,4.982221E+01,2.045767E+03,1.135252E+03,6.992786E-02,1.418576E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109938E+01,2.275566E+01,2.389707E+01,5.086298E+01
08:45:00,3.564642E+03,1.525866E+03,1.218458E-01,1.890837E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.443407E+01,2.389894E+01,5.087506E+01,1.474391E+03,3.419453E+03,5.039738E-02,4.237275E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.389874E+01,4.876320E+01,3.452186E+03,3.979515E+03,1.180018E-01,4.931228E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.440740E+01,2.389893E+01,4.946109E+01,1.474391E+03,7.407282E+02,5.039738E-02,9.178854E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.389908E+01,5.066810E+01,2.045767E+03,1.781295E+03,6.992786E-02,2.219235E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109938E+01,2.275566E+01,2.389852E+01,5.170705E+01
09:00:00,3.564642E+03,2.052968E+03,1.218458E-01,2.544108E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.443407E+01,2.389844E+01,5.145577E+01,1.474391E+03,3.630251E+03,5.039738E-02,4.498728E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.389825E+01,4.875028E+01,3.452186E+03,4.110254E+03,1.180018E-01,5.093458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.440740E+01,2.389846E+01,4.978970E+01,1.474391E+03,9.797126E+02,5.039738E-02,1.214073E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.389854E+01,5.134221E+01,2.045767E+03,2.490295E+03,6.992786E-02,3.097920E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109938E+01,2.275566E+01,2.389849E+01,5.263315E+01
09:15:00,3.564642E+03,2.411436E+03,1.218458E-01,2.988508E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.443407E+01,2.389800E+01,5.147243E+01,1.474391E+03,3.721038E+03,5.039738E-02,4.611515E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.389807E+01,4.868355E+01,3.452186E+03,4.042299E+03,1.180018E-01,5.009545E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.440740E+01,2.389819E+01,4.986430E+01,1.474391E+03,1.118645E+03,5.039738E-02,1.386326E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.389804E+01,5.138131E+01,2.045767E+03,2.996547E+03,6.992786E-02,3.713935E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109938E+01,2.275566E+01,2.389803E+01,5.303509E+01
09:30:00,3.564642E+03,2.691213E+03,1.218458E-01,3.335449E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.443407E+01,2.389751E+01,5.103302E+01,1.474391E+03,3.771694E+03,5.039738E-02,4.674514E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.389801E+01,4.864225E+01,3.452186E+03,3.972966E+03,1.180018E-01,4.923886E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.440740E+01,2.389798E+01,4.980058E+01,1.474391E+03,1.242343E+03,5.039738E-02,1.539726E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.389757E+01,5.095268E+01,2.045767E+03,3.293701E+03,6.992786E-02,4.082253E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109938E+01,2.275566E+01,2.389720E+01,5.269304E+01
09:45:00,3.564642E+03,2.948344E+03,1.218458E-01,3.654278E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.443407E+01,2.389756E+01,5.059781E+01,1.474391E+03,3.787718E+03,5.039738E-02,4.694474E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.389805E+01,4.864356E+01,3.452186E+03,3.927800E+03,1.180018E-01,4.868051E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.440740E+01,2.389802E+01,4.977805E+01,1.474391E+03,1.355518E+03,5.039738E-02,1.680061E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.389762E+01,5.053867E+01,2.045767E+03,3.654498E+03,6.992786E-02,4.529615E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109938E+01,2.275566E+01,2.389715E+01,5.215130E+01
10:00:00,3.564642E+03,3.189543E+03,1.218458E-01,3.953298E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.443407E+01,2.389775E+01,5.034931E+01,1.474391E+03,3.779167E+03,5.039738E-02,4.683900E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.389809E+01,4.866425E+01,3.452186E+03,3.924465E+03,1.180018E-01,4.863974E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.440740E+01,2.389808E+01,4.981781E+01,1.474391E+03,1.459437E+03,5.039738E-02,1.808895E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.389781E+01,5.031427E+01,2.045767E+03,3.970338E+03,6.992786E-02,4.921230E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109938E+01,2.275566E+01,2.389735E+01,5.175803E+01
10:15:00,3.564642E+03,3.310130E+03,1.218458E-01,4.102770E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.443407E+01,2.389788E+01,5.023671E+01,1.474391E+03,3.697988E+03,5.039738E-02,4.583281E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.389811E+01,4.869145E+01,3.452186E+03,3.863884E+03,1.180018E-01,4.788907E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.440740E+01,2.389808E+01,4.986803E+01,1.474391E+03,1.510836E+03,5.039738E-02,1.872606E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.389793E+01,5.021895E+01,2.045767E+03,4.068367E+03,6.992786E-02,5.042809E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109938E+01,2.275566E+01,2.389753E+01,5.155774E+01
10:30:00,3.564642E+03,3.418959E+03,1.218458E-01,4.237571E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.443407E+01,2.389816E+01,5.014375E+01,1.474391E+03,3.589820E+03,5.039738E-02,4.449179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.389830E+01,4.873897E+01,3.452186E+03,3.842045E+03,1.180018E-01,4.761799E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.440740E+01,2.389824E+01,4.988302E+01,1.474391E+03,1.556409E+03,5.039738E-02,1.929053E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.389818E+01,5.013825E+01,2.045767E+03,4.153209E+03,6.992786E-02,5.147850E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109938E+01,2.275566E+01,2.389794E+01,5.142791E+01
10:45:00,3.564642E+03,3.517952E+03,1.218458E-01,4.360137E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.443407E+01,2.389849E+01,5.007189E+01,1.474391E+03,3.458249E+03,5.039738E-02,4.286048E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.389854E+01,4.878669E+01,3.452186E+03,3.851965E+03,1.180018E-01,4.774019E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.440740E+01,2.389851E+01,4.986840E+01,1.474391E+03,1.597753E+03,5.039738E-02,1.980242E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.389849E+01,5.007301E+01,2.045767E+03,4.230782E+03,6.992786E-02,5.243800E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109938E+01,2.275566E+01,2.389836E+01,5.135443E+01
11:00:00,3.564642E+03,3.610073E+03,1.218458E-01,4.474201E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.443407E+01,2.389854E+01,5.000718E+01,1.474391E+03,3.306727E+03,5.039738E-02,4.098194E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.389858E+01,4.884613E+01,3.452186E+03,3.878182E+03,1.180018E-01,4.806440E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.440740E+01,2.389855E+01,4.984896E+01,1.474391E+03,1.635236E+03,5.039738E-02,2.026651E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.389853E+01,5.001406E+01,2.045767E+03,4.303865E+03,6.992786E-02,5.334205E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109938E+01,2.275566E+01,2.389840E+01,5.128990E+01
11:15:00,3.564642E+03,3.654971E+03,1.218458E-01,4.529744E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.443407E+01,2.389861E+01,4.989900E+01,1.474391E+03,3.120625E+03,5.039738E-02,3.867479E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.389866E+01,4.886442E+01,3.452186E+03,3.868277E+03,1.180018E-01,4.794084E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109942E+01,2.440740E+01,2.389862E+01,4.977839E+01,1.474391E+03,1.651754E+03,5.039738E-02,2.047081E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109946E+01,2.440289E+01,2.389861E+01,4.991016E+01,2.045767E+03,4.291893E+03,6.992786E-02,5.319211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109938E+01,2.275566E+01,2.389848E+01,5.118618E+01
